# BACnet Protocol Implementation Conformance Statement (PICS)

For the **BACnet B-ACDC (Access Control Door Controller) C++ example** -
see [README.md](../README.md).

> This is the PICS **for the example as shipped**. It describes a tutorial
> device announcing itself as a Chipkin demo, not a product. When you turn this
> example into your own device, this document is one of the things you rewrite:
> the vendor, model and version rows all come from the
> `CHANGE ALL OF THIS BEFORE YOU SHIP` block at the top of `main.cpp`. The
> example has **not** been submitted for BTL certification.

## 1. Product description

| | |
|---|---|
| **Vendor Name** | Chipkin Automation Systems |
| **Vendor Identifier** | 389 |
| **Product Name** | CAS BACnet Stack Example - B-ACDC |
| **Product Model Number** | CAS BACnet Stack Example - B-ACDC |
| **Application Software Version** | 1.2.0 (`APP_VERSION` in `main.cpp`) |
| **Firmware Revision** | the linked CAS BACnet Stack version (6.0.23.0 at this Stack Pin) |
| **BACnet Protocol Version** | 1 |
| **BACnet Protocol Revision** | 30 |

**Product Description:** a minimal BACnet/IP access-control door controller
built on the CAS BACnet Stack. It presents the three read-only sensor objects
from the B-SS example plus one commandable Access Door object that a client
locks, unlocks and pulse-unlocks with WriteProperty. A pulse is relinquished at
its own priority after Door_Pulse_Time / Door_Extended_Pulse_Time, so the door
re-locks itself; Door_Status, Lock_Status, Secured_Status and Door_Alarm_State
(forcedOpen, doorOpenTooLong) report the door from a simulated lock relay and
door contact. It answers ReadProperty for every required property of every
object, and is discoverable by Who-Is / I-Am and Who-Has / I-Have. It is a
tutorial for implementers of the B-ACDC profile.

## 2. BACnet standardized device profile (Annex L)

**B-ACDC - BACnet Access Control Door Controller** (Annex L.7, Miscellaneous).

This device claims exactly one profile. Because the B-ACDC requirements are a
superset of B-GENERAL's, a conformant B-ACDC device also satisfies
**B-GENERAL** (Annex L.8); that is subsumption, not a second claim.

## 3. BIBBs supported (Annex K)

| BIBB | Description |
|---|---|
| DS-RP-B | Data Sharing - ReadProperty - B |
| DS-WP-B | Data Sharing - WriteProperty - B |
| DS-ACAD-B | Data Sharing - Access Control Access Door - B |
| DM-DDB-B | Device Management - Dynamic Device Binding - B |
| DM-DOB-B | Device Management - Dynamic Object Binding - B |

No other BIBBs are supported. In particular this device does **not** support
DS-RPM-B (ReadPropertyMultiple), DS-COV-B, any alarm and event (AE-*) BIBB,
scheduling (SCHED-*), trending (T-*), or DM-DCC-B
(DeviceCommunicationControl). A door controller that also reports access
*events* is a **B-ACC** / **B-AACC** - a different profile.

The Access Door's `Door_Alarm_State` is served, but no event notification is
generated for it: the object does not support intrinsic reporting (none of the
Table 12-30 footnote 3 / 5 properties is present), so its `Event_State` is
always NORMAL (clause 12.26.7). Event reporting is optional for a B-ACDC.

## 4. Application services supported

| Service | Initiate | Execute |
|---|:---:|:---:|
| ReadProperty | no | **yes** |
| WriteProperty | no | **yes** |
| Who-Is | no | **yes** |
| I-Am | **yes** | - |
| Who-Has | no | **yes** |
| I-Have | **yes** | - |

An unsolicited I-Am is broadcast to the local subnet at start-up, as well as in
response to Who-Is.

Any other confirmed service - including ReadPropertyMultiple - is rejected.
That rejection is part of the profile boundary, not a limitation to work
around.

## 5. Segmentation capability

Segmentation is **not supported** in either direction
(`Segmentation_Supported` = `no-segmentation`). `Max_APDU_Length_Accepted` is
1476 octets, the BACnet/IP maximum.

## 6. Standard object types supported

Writable properties, all on Access Door 1: `Present_Value` (commandable),
`Door_Pulse_Time`, `Door_Extended_Pulse_Time`, `Door_Open_Too_Long_Time`,
`Out_Of_Service`, and - only while `Out_Of_Service` is TRUE (clause 12.26.9,
Table 12-30 footnote 1) - `Door_Status`, `Lock_Status` and `Door_Alarm_State`;
written while in service they are refused with `write-access-denied`. A
`Present_Value` that is not a BACnetDoorValue is refused (by the stack at this
pin with a Reject, reason OTHER - stack #3642 - rather than the
`value-out-of-range` Error of clause 15.9.1.3.1). No object is dynamically
creatable or deletable.

| Object type | Instance | Object_Name | Optional properties supported |
|---|:---:|---|---|
| Device | 389011 | Chipkin Example B-ACDC | Description |
| Analog Input | 1 | Bronze | - |
| Binary Input | 1 | Emerald | - |
| Multi-State Input | 1 | Hot Pink | State_Text |
| Access Door | 1 | Cobalt | Door_Status, Lock_Status, Secured_Status, Door_Alarm_State |
| Network Port | 1 | Vermilion | - |

The device instance is configurable at run time with `--deviceID` (BACnet
requires the device instance to be configurable).

## 7. Data link layer options

**BACnet/IP (Annex J)**, UDP port 47808 (0xBAC0) by default, configurable at run
time with `--port`.

BBMD is not supported, Foreign Device registration is not supported, and
BACnet/SC, MS/TP, Ethernet (Annex H) and PTP are not supported.

## 8. Device address binding

Static device binding is **not supported**. The device answers Who-Is/Who-Has
and does not initiate any confirmed request, so it never needs to bind a peer.

## 9. Networking options

None. The device is not a router, not a BBMD, and does not register as a foreign
device.

## 10. Character sets supported

UTF-8 (ANSI X3.4). Supporting a character set does not imply the device can
handle data in all character sets.

## 11. Objects and properties

The Access Door table below was generated, then the `Current_Command_Priority`,
`Door_Alarm_State` and `Property_List` rows were added by hand: the stack's
`docs/property-profile-reference.md` at this Stack Pin ends its Access Door
table at `Door_Open_Too_Long_Time`, so the generator cannot produce them. All
three are served (read them back - the Wire Tests do).

<!-- OBJECTS-PROPERTIES:BEGIN (generated by tools/gen-objects-properties.py from docs/objects.json - do not edit here) -->
Every object this example creates, and every REQUIRED property of each (per ANSI/ASHRAE 135-2024 clause 12 and the stack's `docs/property-profile-reference.md`), plus the optional properties the example turns on. **Served by** says who answers a ReadProperty: the **stack** generates it, or the **app** serves it from a `GetProperty*` callback in `main.cpp`. A ⚠ row is a required property the app does not serve and the stack would fill with a default - that is a defect, not a feature.

### Device 389011 "Chipkin Example B-ACDC" - the device itself; the instance is configurable with --deviceID. The stack rows are device-wide facts only the stack knows - the protocol version and revision it implements, the services and object types it was configured with, the live object list and address-binding table. The accepted rows are the stack's configured defaults for APDU limits, segmentation, system status and database revision; an application that answered them from its own constants could contradict the stack, so this example does not

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| System_Status | BACnetDeviceStatus | stack default, accepted (Generic Enumerated default: `0`) | no |
| Vendor_Name | CharacterString | app | no |
| Vendor_Identifier | Unsigned16 | app | no |
| Model_Name | CharacterString | app | no |
| Firmware_Revision | CharacterString | app | no |
| Application_Software_Version | CharacterString | app | no |
| Description *(optional, enabled)* | CharacterString | app | no |
| Protocol_Version | Unsigned | stack | no |
| Protocol_Revision | Unsigned | stack | no |
| Protocol_Services_Supported | BACnetServicesSupported | stack | no |
| Protocol_Object_Types_Supported | BACnetObjectTypesSupported | stack | no |
| Object_List | BACnetARRAY[N] of BACnetObjectIdentifier | stack | no |
| Max_APDU_Length_Accepted | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_MAX_APDU_LENGTH_ACCEPTED`) | no |
| Segmentation_Supported | BACnetSegmentation | stack default, accepted (`BACnetSegmentation::noSegmentation`) | no |
| APDU_Timeout | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_APDU_TIMEOUT`) | no |
| Number_Of_APDU_Retries | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_NUMBER_OF_APDU_RETRIES`) | no |
| Device_Address_Binding | BACnetLIST of BACnetAddressBinding | stack | no |
| Database_Revision | Unsigned | stack default, accepted (Generic UnsignedInteger default: `0`) | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Analog Input 1 "Bronze" - REAL, degrees Celsius; starts at 21.5

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Real | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Units | BACnetEngineeringUnits | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Binary Input 1 "Emerald" - starts active

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | BACnetBinaryPV | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Polarity | BACnetPolarity | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Multi-state Input 1 "Hot Pink" - state 1 of 3: On, Off, Auto

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Unsigned | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Number_Of_States | Unsigned | app | no |
| State_Text *(optional, enabled)* | BACnetARRAY[N] of CharacterString | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Access Door 1 "Cobalt" - the B-ACDC-defining object; commandable - Present_Value and Priority_Array are stack-computed from the 16-slot priority array this example serves; Relinquish_Default = lock(0). pulseUnlock / extendedPulseUnlock are relinquished at their own priority after Door_Pulse_Time / Door_Extended_Pulse_Time (12.26.16/.17). Door_Status, Lock_Status, Secured_Status and Door_Alarm_State are optional, served from the door Simulation (a lock relay that follows Present_Value and a door contact); Door_Alarm_State reads forcedOpen or doorOpenTooLong (12.26.19/.20). The three timing properties are writable. Out_Of_Service is writable; while it is TRUE, Door_Status, Lock_Status and Door_Alarm_State accept writes (12.26.9, Table 12-30 footnote 1) and are refused with write-access-denied otherwise

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | BACnetDoorValue | stack | yes |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Reliability | BACnetReliability | app | no |
| Out_Of_Service | Boolean | app | yes |
| Priority_Array | BACnetARRAY[16] of BACnetOptionalDoorValue | stack | no |
| Relinquish_Default | BACnetDoorValue | app | no |
| Current_Command_Priority | BACnetOptionalUnsigned | stack | no |
| Door_Status *(optional, enabled)* | BACnetDoorStatus | app | yes |
| Lock_Status *(optional, enabled)* | BACnetLockStatus | app | yes |
| Secured_Status *(optional, enabled)* | BACnetDoorSecuredStatus | app | no |
| Door_Pulse_Time | Unsigned | app | yes |
| Door_Extended_Pulse_Time | Unsigned | app | yes |
| Door_Open_Too_Long_Time | Unsigned | app | yes |
| Door_Alarm_State *(optional, enabled)* | BACnetDoorAlarmState | app | yes |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Network Port 1 "Vermilion" - BACnet/IP; Network_Type and Protocol_Level are set from BACnetStack_AddNetworkPortObject()'s arguments (IPv4, BACnet Application) at start-up, not a GetProperty callback like the object's other app-served rows; Changes_Pending is likewise computed and answered natively by the stack's Network Port object. Reliability has no fault condition this example detects, so it is accepted at the generic default (normal)

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Reliability | BACnetReliability | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Network_Type | BACnetNetworkType | app | no |
| Protocol_Level | BACnetProtocolLevel | app | no |
| Changes_Pending | Boolean | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

<!-- OBJECTS-PROPERTIES:END -->

## 12. References

- ANSI/ASHRAE Standard 135-2024, Annex A (PICS template), Annex K (BIBBs),
  Annex L (device profiles), Clause 12 (object types).
- [README.md](../README.md) - what this example is and how to build it.
- [TUTORIAL.md](../TUTORIAL.md) - how to extend it, and how to keep this
  document honest when you do.
